# 同步发电机突然三相短路暂态过程的数值计算方法与仿真方法(剥离版)

> **本文档为决策 22 § 4 PoC 实测样本《同步发电机突然三相短路报告.docx》的"剥离版"**,用作 `material_to_plan/case_01_motor_short_circuit` 的输入资料。**docx 原文件不入 mxa-tutor repo**(详顶层 README § 5;输入资料从用户本地读取,repo 内仅保留本剥离版 .md 作为评测自包含 ground truth)。
>
> **已剥离的内容**:
> - **工程决定段**:Simulink 仿真配置(库选型 / 负荷模块功率 / 平衡节点设置 / 故障时刻 / 求解器选择 / 仿真时长)— 这些是测试系统应该独立给出的"模型搭建路线图"内容,故从输入中剥离
> - **最终结果段**:`.slx` 仿真值 / `.m` 计算值 / 误差归因 — 这些是验证结果,不是 paper-to-plan 输入
>
> **剥离目的**:测试系统能否从论文给定的 12 项电机参数 + 物理方程独立推断出库选型 + 工程决定 + 参数对应。
>
> **完整 docx 原始来源**:决策 22 § 4.2 PoC 实测样本,21 段 / 0 表格 / 6 图片;详 case_README.md。

---

## 1. 任务陈述

利用 MATLAB 对突然三相短路后的定子电流、转子电流过程进行数值计算分析。

---

## 2. 电机参数与工况

假设一台有阻尼绕组同步发电机,参数如下:

- 额定有功功率 PN = 200 MW
- 额定电压 UN = 13.8 kV
- 额定频率 fN = 50 Hz
- d 轴同步电抗 xd = 1.0
- q 轴同步电抗 xq = 0.6
- d 轴暂态电抗 xd' = 0.3
- d 轴次暂态电抗 xd'' = 0.21
- q 轴次暂态电抗 xq'' = 0.31
- 定子电阻 r = 0.005
- 励磁绕组漏抗 xσf = 0.18
- d 轴阻尼绕组互漏抗 xaD = 0.1
- q 轴阻尼绕组漏抗 xσQ = 0.25
- d 轴开路暂态时间常数 Td0' = 5 s
- d 轴阻尼时间常数 TD = 2 s
- q 轴开路次暂态时间常数 Tq0'' = 1.4 s

工况:发电机空载,端电压为额定电压,端子突然发生三相短路。

---

## 3. 数值计算公式

利用 MATLAB 对突然三相短路后的定子电流进行数值计算的基本步骤如下:

(1)假定已知各衰减时间常数,利用定子电流的 d 轴和 q 轴分量经过变换和整理得到的定子 a 相电流为:

```
ia = -cos(ωt+α0) - 1.4·e^(-2.97t)·cos(ωt+α0) - 2.34·e^(0.608t)·cos(ωt+α0) + 4·e^(-6.3t)·cos(-α0) + 0.77·e^(-6.3t)·cos(2ωt+α0)
```

(2)对以上公式采用 `.m` 文件进行数值计算和绘图。绘图包括发电机端突然三相短路时的 a 相定子电流,以及基频分量、倍频分量和非周期分量波形。

---

## 4. 物理含义讲解

同步电机突然三相短路,基频周期分量从短路电流有效值衰减至稳态值。非周期分量从短路电流初始值衰减至 0,倍频分量从短路电流初始值按指数规律衰减至 0。

---

## 5. Simulink 仿真任务陈述

对同步发电机突然三相短路暂态过程进行仿真,建立 Simulink 模型。

> **[剥离段]**:本节后续内容已剥离 — 完整版含 Simulink 模型参数(图)、变压器参数(图)、负荷模块功率配置、平衡节点设置、故障时刻、求解器选择、仿真时长、电机初始化结果(图)、波形对照图等内容。本剥离版仅保留任务陈述,用于测试系统能否独立推断这些工程决定与对应的 SimPowerSystems block 搭建路线。

---

> **[剥离段]**:完整版最末包含 `.slx` 仿真结果(短路冲击电流大小)、`.m` 计算结果数值、二者误差归因(故障模拟器内阻 → dq 轴电势分压)等内容,本剥离版已全部移除 — 这些是验证用结果,非 paper-to-plan 输入。
